# F5.2: exportação para o EnergyPlus e para o CAD (teste de ida e volta)

- Data: 27/10/2026
- Spec: `docs/spec/13-exportacao-energyplus.md`; decisão 0043 (proposta).
- Branch da Fase 5 (`claude/fase-5-f5.2-energyplus`), a partir da integração da Fase 4; não integrada na `main` (decisão 0037: a exportação fica na v2.0, salvo se o Prof. Lamberts pedir na v1.0).

## 1. O que foi conferido

A aplicação exporta, para cada cena de teste, os arquivos que um usuário baixaria (`docs/validacao/casos/energyplus/exportacao/`). O EnergyPlus 26.2.0 (pacote Linux oficial, SHA-256 `b848da82…c433a8a1`, o mesmo do F3.8) roda os modelos exportados; um script independente em Python (`docs/validacao/scripts/energyplus_exportacao.py`) confere as superfícies que o EnergyPlus montou e lê os DXF com o ezdxf 1.4.5. O teste em TypeScript (`tests/referencia/energyplusExportacao.test.ts`) confere que os arquivos gravados são os que o código de agora exporta, e compara a fração ensolarada do EnergyPlus com a da aplicação.

**Cenas:** as 8 do F3.8 (mesmas peças e locais; latitudes de −1,4° a −36,8°, fusos UTC−3 e UTC−4) e 3 novas:

- `projecao-assimetrica` (Florianópolis, 300°): brise com prolongamentos de 0,1 e 0,7 m e aletas diferentes de cada lado, para pegar uma troca de esquerda e direita nos objetos por projeção;
- `aleta-sozinha-infinita` (Porto Alegre, 60°): brise infinito dos dois lados e uma aleta só, infinita para cima;
- `objetos-no-modelo` (Manaus, 225°, janela recuada 10 cm com o canto em (12,5; −3,25; 4) m): os "objetos para o seu modelo", gerados a partir do `FenestrationSurface:Detailed` colado de um modelo base escrito pelo script em Python, e acrescentados a esse modelo.

## 2. Objetos usados

| Cena | Objetos |
|---|---|
| brise-norte | 1 `Shading:Overhang:Projection` |
| grelha-oeste | 1 `Shading:Overhang:Projection`, 1 `Shading:Fin:Projection` |
| laminas-sudeste-recuo | 4 `Shading:Zone:Detailed` (recuo), 4 `Shading:Building:Detailed` (lâminas afastadas 5 cm) |
| laminas-verticais-leste | 6 `Shading:Building:Detailed` |
| brise-afastado-aletas | 3 `Shading:Building:Detailed` |
| placas-livres-sul | 2 `Shading:Zone:Detailed`, 1 `Shading:Building:Detailed` |
| grelha-laminas-nordeste | 1 `Shading:Overhang:Projection`, 1 `Shading:Fin:Projection`, 3 `Shading:Building:Detailed` |
| recuo-noroeste | 4 `Shading:Zone:Detailed` |
| projecao-assimetrica | 1 `Shading:Overhang:Projection`, 1 `Shading:Fin:Projection` |
| aleta-sozinha-infinita | 1 `Shading:Overhang:Projection`, 1 `Shading:Zone:Detailed` (a aleta sem par) |
| objetos-no-modelo | 5 `Shading:Zone:Detailed` (recuo e brise encostado), 3 `Shading:Building:Detailed` (lâminas afastadas) |

Nenhuma simulação teve erro grave; o único aviso é o da zona sem massa térmica, esperado (o modelo serve só para a sombra).

## 3. Resultados

Geometria: superfícies de sombreamento do `eplusout.dxf` (5 casas) contra as placas da cena calculadas em Python. Fração ensolarada: média dos 6 passos de cada hora, ano inteiro (8760 h); "mesmo sol" é a aplicação com o sol do EnergyPlus (`SUN3` e `SUN4`, reproduzidos e conferidos no F3.8); "horas rasantes" são as que têm algum passo com 0 < cos θ < 10⁻³.

| Cena | Superfícies | Geometria: distância máxima (m) | Fração, mesmo sol, sem horas rasantes | Horas rasantes | Contra o modelo do F3.8, sem horas rasantes |
|---|---|---|---|---|---|
| brise-norte | 1 | 0 | 3,7 × 10⁻⁶ | 21 | 5,7 × 10⁻⁶ |
| grelha-oeste | 3 | 3,5 × 10⁻¹⁶ | 2,6 × 10⁻⁶ | 6 | 5,4 × 10⁻⁶ |
| laminas-sudeste-recuo | 8 | 5,6 × 10⁻⁶ | 1,1 × 10⁻⁵ | 10 | 7,6 × 10⁻⁶ |
| laminas-verticais-leste | 6 | 3,6 × 10⁻⁶ | 2,7 × 10⁻⁵ | 22 | 5,0 × 10⁻⁶ |
| brise-afastado-aletas | 3 | 5,1 × 10⁻⁶ | 4,2 × 10⁻⁶ | 12 | 5,0 × 10⁻⁶ |
| placas-livres-sul | 3 | 2,2 × 10⁻¹⁶ | 3,8 × 10⁻⁶ | 25 | 5,0 × 10⁻⁶ |
| grelha-laminas-nordeste | 6 | 5,5 × 10⁻⁶ | 7,0 × 10⁻⁶ | 7 | 5,0 × 10⁻⁶ |
| recuo-noroeste | 4 | 4,9 × 10⁻⁶ | 1,4 × 10⁻⁵ | 15 | 6,5 × 10⁻⁶ |
| projecao-assimetrica | 3 | 6,3 × 10⁻⁶ | 3,6 × 10⁻⁶ | 10 | (cena nova) |
| aleta-sozinha-infinita | 2 | 4,9 × 10⁻⁶ | 3,5 × 10⁻⁶ | 13 | (cena nova) |
| objetos-no-modelo | 8 | 5,8 × 10⁻⁶ | 1,3 × 10⁻⁵ | 15 | (cena nova) |

Critérios (spec 13, seção 13.6): geometria ≤ 2 × 10⁻⁵ m, uma a uma, sem superfície sobrando ou faltando; fração ≤ 10⁻⁴ fora das horas rasantes, com as horas rasantes ≤ 1% do ano (88 h); contra o F3.8, ≤ 10⁻⁴. **Todas as cenas passam.** A distância geométrica máxima, 6,3 µm, é o arredondamento das 5 casas do DXF do EnergyPlus; as diferenças de fração ficam na precisão do recorte de polígonos dele (inteiros de 0,01 mm; relatório do F3.8).

**Esquerda e direita.** Na `projecao-assimetrica`, com os lados trocados (prolongamentos do brise e aletas), a geometria não casaria (as pontas do brise ficariam a 0,6 m) e a fração da aplicação difere da do EnergyPlus em mais de 0,001 em 2037 horas do ano (até 0,136); com os lados da seção 13.1, em nenhuma. A convenção (esquerda e direita vistas de fora) está confirmada pela posição das superfícies e pela sombra.

**Horas rasantes.** Nelas, a diferença chega a 0,17, o mesmo comportamento do F3.8: nos passos com cos θ < 10⁻⁴, o EnergyPlus estoura os inteiros do recorte com sombras de quilômetros. Nesses passos, a radiação direta no vidro é menor que 10⁻⁴ da DNI. Na `aleta-sozinha-infinita`, o prolongamento infinito é exportado com 20 vezes a distância ao vidro (seção 13.2), o que só pode mudar a sombra com o sol a menos de 2,9° do plano da fachada (|tan ψ| > 20 ou tan α_perfil > 20); fora das horas rasantes, a diferença nessa cena ficou em 3,5 × 10⁻⁶, então o limite não apareceu na comparação.

**Janela colada.** Na `objetos-no-modelo`, a aplicação leu a janela do modelo base (vértices anti-horários a partir do canto superior esquerdo, fachada a 225°, canto fora da origem) e pôs as 8 placas na posição certa: distância máxima de 5,8 µm. A leitura também tem teste de unidade nas 4 ordens de partida e nos dois sentidos (`src/core/energyplus/frame.test.ts`).

**DXF.** Os três DXF (grelha-oeste, laminas-sudeste-recuo, placas-livres-sul) abrem no ezdxf sem erro e sem correção na auditoria; o vidro da vista é o retângulo W × H; cada peça da vista, cada segmento do corte e cada peça além do corte coincidem com as placas projetadas ou cortadas em Python, com distância máxima de 2,1 × 10⁻⁷ m (o arredondamento de 6 casas do DXF). A primeira versão desenhava uma placa de perfil com três pontos colineares como duas linhas; ficou uma linha só, entre os pontos extremos.

## 4. Limitações

- O teste confere a sombra na janela. O efeito das peças na troca de calor (a peça não tem massa nem temperatura no EnergyPlus) e a refletância delas ficam com o usuário, como em qualquer superfície de sombreamento.
- A posição das placas detalhadas depende da janela colada; sem ela, a janela fica na origem. Com `GlobalGeometryRules` `Relative`, as `Shading:Building:Detailed` precisam do deslocamento da zona (o arquivo avisa).
- O DXF foi conferido no ezdxf. Não foi aberto num CAD comercial; o formato R12 em ASCII é o mais aceito, mas a conferência num AutoCAD ou num QCAD fica para o Anthony ou o LabEEE.
- A janela de outro tamanho que a do passo 6 recebe as peças com as medidas do passo 6, com aviso; não há ajuste automático.

## 5. Como refazer

1. `python3 -m venv .venv && .venv/bin/pip install -r docs/validacao/scripts/requirements.txt` e os EPWs (`baixar_epw.py`).
2. `.venv/bin/python -I docs/validacao/scripts/energyplus_exportacao.py` (sem `ENERGYPLUS_DIR`): escreve o modelo base.
3. `ATUALIZAR_EXPORTACAO=1 npx vitest run tests/referencia/energyplusExportacao.test.ts`: grava os arquivos exportados.
4. `ENERGYPLUS_DIR=/caminho/EnergyPlus-26.2.0-4bd7a1f26f-Linux-Ubuntu24.04-x86_64 .venv/bin/python -I docs/validacao/scripts/energyplus_exportacao.py`: roda o EnergyPlus e grava `resultados.json`.
5. `npx vitest run tests/referencia/energyplusExportacao.test.ts`.
